{
    "AvailabilityManager:Scheduled": {
        "AHU Bath Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1331,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Cafeteria Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1328,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Computer_Class Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1324,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corner_Class_1_Pod_1 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1307,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corner_Class_1_Pod_2 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1309,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corner_Class_1_Pod_3 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1311,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corner_Class_2_Pod_1 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1308,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corner_Class_2_Pod_2 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1310,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corner_Class_2_Pod_3 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1312,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corridor_Pod_1 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1319,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corridor_Pod_2 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1320,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Corridor_Pod_3 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1321,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Gym Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1330,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Kitchen Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1329,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Library_Media_Center Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1325,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Lobby Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1327,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Main_Corridor Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1322,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Mech Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1323,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Multi_Class_1_Pod_1 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1313,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Multi_Class_1_Pod_2 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1315,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Multi_Class_1_Pod_3 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1317,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Multi_Class_2_Pod_1 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1314,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Multi_Class_2_Pod_2 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1316,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Multi_Class_2_Pod_3 Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1318,
            "schedule_name": "FANAVAILSCHED"
        },
        "AHU Offices Availability 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1326,
            "schedule_name": "FANAVAILSCHED"
        },
        "Condenser Circ Pump Availability": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1334,
            "schedule_name": "FANAVAILSCHED"
        },
        "Cooling Pump Availability": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1332,
            "schedule_name": "FANAVAILSCHED"
        },
        "Heating Pump Availability": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1333,
            "schedule_name": "FANAVAILSCHED"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "AHU Bath Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1359,
            "managers": [
                {
                    "availability_manager_name": "AHU Bath Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Cafeteria Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1356,
            "managers": [
                {
                    "availability_manager_name": "AHU Cafeteria Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Computer_Class Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1352,
            "managers": [
                {
                    "availability_manager_name": "AHU Computer_Class Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corner_Class_1_Pod_1 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1335,
            "managers": [
                {
                    "availability_manager_name": "AHU Corner_Class_1_Pod_1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corner_Class_1_Pod_2 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1337,
            "managers": [
                {
                    "availability_manager_name": "AHU Corner_Class_1_Pod_2 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corner_Class_1_Pod_3 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1339,
            "managers": [
                {
                    "availability_manager_name": "AHU Corner_Class_1_Pod_3 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corner_Class_2_Pod_1 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1336,
            "managers": [
                {
                    "availability_manager_name": "AHU Corner_Class_2_Pod_1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corner_Class_2_Pod_2 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1338,
            "managers": [
                {
                    "availability_manager_name": "AHU Corner_Class_2_Pod_2 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corner_Class_2_Pod_3 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1340,
            "managers": [
                {
                    "availability_manager_name": "AHU Corner_Class_2_Pod_3 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corridor_Pod_1 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1347,
            "managers": [
                {
                    "availability_manager_name": "AHU Corridor_Pod_1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corridor_Pod_2 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1348,
            "managers": [
                {
                    "availability_manager_name": "AHU Corridor_Pod_2 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Corridor_Pod_3 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1349,
            "managers": [
                {
                    "availability_manager_name": "AHU Corridor_Pod_3 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Gym Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1358,
            "managers": [
                {
                    "availability_manager_name": "AHU Gym Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Kitchen Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1357,
            "managers": [
                {
                    "availability_manager_name": "AHU Kitchen Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Library_Media_Center Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1353,
            "managers": [
                {
                    "availability_manager_name": "AHU Library_Media_Center Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Lobby Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1355,
            "managers": [
                {
                    "availability_manager_name": "AHU Lobby Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Main_Corridor Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1350,
            "managers": [
                {
                    "availability_manager_name": "AHU Main_Corridor Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Mech Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1351,
            "managers": [
                {
                    "availability_manager_name": "AHU Mech Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Multi_Class_1_Pod_1 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1341,
            "managers": [
                {
                    "availability_manager_name": "AHU Multi_Class_1_Pod_1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Multi_Class_1_Pod_2 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1343,
            "managers": [
                {
                    "availability_manager_name": "AHU Multi_Class_1_Pod_2 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Multi_Class_1_Pod_3 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1345,
            "managers": [
                {
                    "availability_manager_name": "AHU Multi_Class_1_Pod_3 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Multi_Class_2_Pod_1 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1342,
            "managers": [
                {
                    "availability_manager_name": "AHU Multi_Class_2_Pod_1 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Multi_Class_2_Pod_2 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1344,
            "managers": [
                {
                    "availability_manager_name": "AHU Multi_Class_2_Pod_2 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Multi_Class_2_Pod_3 Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1346,
            "managers": [
                {
                    "availability_manager_name": "AHU Multi_Class_2_Pod_3 Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "AHU Offices Availability Managers": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1354,
            "managers": [
                {
                    "availability_manager_name": "AHU Offices Availability 1",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Condenser Circ Pump Availability Manager": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1362,
            "managers": [
                {
                    "availability_manager_name": "Condenser Circ Pump Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Cooling Pump Availability Manager": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1360,
            "managers": [
                {
                    "availability_manager_name": "Cooling Pump Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Heating Pump Availability Manager": {
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1361,
            "managers": [
                {
                    "availability_manager_name": "Heating Pump Availability",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Building": {
        "Primary School": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 3,
            "loads_convergence_tolerance_value": 0.5,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0.0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.5,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Bath_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 487,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 486,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 481,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 482,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 483,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafeteria_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 484,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Library_Media_Center_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Bath_ZN_1_FLR_1_Wall_5": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 485,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 10.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Bath_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 513,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 512,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 507,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 508,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 509,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 510,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bath_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 511,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 453,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 452,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 448,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 449,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Library_Media_Center_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 450,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 18.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 451,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 356,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 355,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 351,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 352,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 353,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 354,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 388,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 387,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 383,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 384,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 385,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 386,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 420,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 419,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 415,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 416,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 417,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 418,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 376,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 375,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 371,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 372,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 373,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 374,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 408,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 407,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 403,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 404,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 405,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 406,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 441,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 440,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 436,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 437,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 438,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 439,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 370,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 369,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 363,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 364,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 365,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 366,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 367,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_Wall_6": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 368,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 402,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 401,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 395,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 396,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 397,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 398,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 399,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_Wall_6": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 400,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 435,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 434,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 427,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 428,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 429,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Library_Media_Center_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 430,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Computer_Class_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 64.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 46.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 431,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 46.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 46.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_6": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 432,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 11.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_Wall_7": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 433,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 500,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 499,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 495,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Offices_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 496,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 497,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 498,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 17.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 506,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 505,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 501,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Gym_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 502,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 503,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafeteria_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 504,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 521,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 520,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 514,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bath_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 515,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 516,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 517,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Computer_Class_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 518,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_Wall_6": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 519,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 471,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 470,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 465,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 466,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Offices_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 467,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 19.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 468,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 469,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 464,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 463,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 454,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 455,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 456,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bath_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 457,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 458,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_6": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 459,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_7": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 460,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_8": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 461,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_9": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 462,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 480,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 479,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 472,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 473,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Offices_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 474,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Gym_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 29.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 29.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 475,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 29.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 29.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 37.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 37.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 476,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafeteria_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 37.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 37.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_6": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 477,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bath_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_7": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 478,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 362,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 361,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 357,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 358,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 359,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 360,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 394,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 393,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 389,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 390,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 391,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 392,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 426,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 425,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 421,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 422,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Library_Media_Center_ZN_1_FLR_1_Wall_6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 423,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 424,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 382,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 381,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 377,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 378,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 379,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 380,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 414,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 413,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 409,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 410,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 411,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 412,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 447,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 446,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 442,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 443,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Computer_Class_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 444,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 445,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 494,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 493,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 488,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 489,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 490,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Gym_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 491,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 492,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Offices_ZN_1_FLR_1"
        }
    },
    "Construction": {
        "Air_Wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 197,
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 200,
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "DropCeiling": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 198,
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InteriorFurnishings": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 196,
            "outside_layer": "Std Wood 6inch"
        },
        "OpaqueDoor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 199,
            "outside_layer": "Std Opaque Door Panel"
        },
        "Swinging Door_con": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 195,
            "outside_layer": "Opaque Door panel_con"
        },
        "Window_U_0.9_SHGC_0.6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 304,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.19_SHGC_0.20": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 265,
            "layer_2": "AIR 13MM",
            "layer_3": "COATED POLY-55",
            "layer_4": "AIR 13MM",
            "layer_5": "CLEAR 6MM",
            "outside_layer": "BRONZE 6MM"
        },
        "Window_U_0.24_SHGC_0.11": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 264,
            "layer_2": "ARGON 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.24_SHGC_0.16": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 263,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.24_SHGC_0.23": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 262,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.25_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 253,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.29_SHGC_0.11": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 261,
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 COLORED 6MM"
        },
        "Window_U_0.29_SHGC_0.17": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 260,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.29_SHGC_0.22": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 259,
            "layer_2": "AIR 6MM",
            "layer_3": "COATED POLY-55",
            "layer_4": "AIR 6MM",
            "layer_5": "CLEAR 6MM",
            "outside_layer": "BRONZE 6MM"
        },
        "Window_U_0.29_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 300,
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 BLEACHED 6MM"
        },
        "Window_U_0.30_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 269,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.33_SHGC_0.11": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 258,
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 COLORED 6MM"
        },
        "Window_U_0.33_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 243,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.33_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 251,
            "layer_2": "AIR 6MM",
            "layer_3": "COATED POLY-77",
            "layer_4": "AIR 6MM",
            "layer_5": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "Window_U_0.34_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 244,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.34_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 248,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "PYR B CLEAR 6MM"
        },
        "Window_U_0.35_SHGC_0.26": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 254,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR MID 6MM"
        },
        "Window_U_0.35_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 245,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.36_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 268,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.37_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 311,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_4321_LayerAvg"
        },
        "Window_U_0.38_SHGC_0.26": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 252,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B TINT HI 6MM"
        },
        "Window_U_0.38_SHGC_0.30": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 267,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.38_SHGC_0.36": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 318,
            "layer_2": "Gap_9_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_2531_LayerAvg"
        },
        "Window_U_0.38_SHGC_0.41": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 319,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_4313_LayerAvg"
        },
        "Window_U_0.39_SHGC_0.32": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 284,
            "outside_layer": "Theoretical Glass 347"
        },
        "Window_U_0.39_SHGC_0.36": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 271,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.39_SHGC_0.38": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 283,
            "outside_layer": "Theoretical Glass 297"
        },
        "Window_U_0.39_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 315,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_282_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 313,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.38": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 314,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.43": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 288,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL CLEAR 3MM"
        },
        "Window_U_0.40_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 289,
            "layer_2": "AIR 6MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECABS-2 BLEACHED 6MM"
        },
        "Window_U_0.41_SHGC_0.38": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 312,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.42_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 242,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.42_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 239,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.42_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 237,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.43_SHGC_0.26": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 240,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.43_SHGC_0.29": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 247,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.44_SHGC_0.20": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 282,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B TINT HI 6MM"
        },
        "Window_U_0.44_SHGC_0.26": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 241,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.44_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 317,
            "layer_2": "Gap_9_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_9731_LayerAvg"
        },
        "Window_U_0.45_SHGC_0.27": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 270,
            "layer_2": "Air 13MM",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_12116_LayerAvg"
        },
        "Window_U_0.45_SHGC_0.31": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 250,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.45_SHGC_0.38": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 316,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_2532_LayerAvg"
        },
        "Window_U_0.46_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 238,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "GREY 6MM"
        },
        "Window_U_0.47_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 293,
            "layer_2": "Gap_1_W_0_0043",
            "layer_3": "Glass_2010F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.48_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 236,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.50_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 292,
            "layer_2": "Gap_1_W_0_0042",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.50_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 297,
            "layer_2": "Gap_1_W_0_0038",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.51_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 320,
            "layer_2": "Gap_1_W_0_0090",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.52_SHGC_0.22": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 281,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR LO 6MM"
        },
        "Window_U_0.52_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 235,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.54_SHGC_0.13": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 257,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF A CLEAR LO 6MM"
        },
        "Window_U_0.54_SHGC_0.18": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 256,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF A TINT MID 6MM"
        },
        "Window_U_0.54_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 321,
            "layer_2": "Gap_1_W_0_0070",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.54_SHGC_0.27": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 255,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.55_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 291,
            "layer_2": "Gap_1_W_0_0032",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.55_SHGC_0.31": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 246,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D TINT 6MM"
        },
        "Window_U_0.55_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 296,
            "layer_2": "Gap_1_W_0_0038",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.56_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 322,
            "layer_2": "Gap_1_W_0_0060",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.56_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 249,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D TINT 6MM"
        },
        "Window_U_0.56_SHGC_0.76": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 287,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "Window_U_0.57_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 232,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.57_SHGC_0.39": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 229,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.57_SHGC_0.49": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 234,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "BLUE 6MM"
        },
        "Window_U_0.58_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 324,
            "layer_2": "Gap_1_W_0_0052",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.59_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 323,
            "layer_2": "Gap_1_W_0_0048",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.60_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 290,
            "layer_2": "Gap_1_W_0_0025",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.62_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 231,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.62_SHGC_0.39": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 228,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.62_SHGC_0.49": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 233,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "BLUE 6MM"
        },
        "Window_U_0.65_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 230,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.65_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 295,
            "layer_2": "Gap_1_W_0_0024",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.67_SHGC_0.77": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 286,
            "outside_layer": "PYR B CLEAR 3MM"
        },
        "Window_U_0.71_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 266,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.72_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 227,
            "outside_layer": "REF B TINT MID 6MM"
        },
        "Window_U_0.75_SHGC_0.6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 305,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "GREY 3MM"
        },
        "Window_U_0.75_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 294,
            "layer_2": "Gap_1_W_0_0018",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.75_SHGC_0.72": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 285,
            "outside_layer": "PYR B CLEAR 6MM"
        },
        "Window_U_0.85_SHGC_0.78": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 306,
            "outside_layer": "PYR A CLEAR 3MM"
        },
        "Window_U_0.88_SHGC_0.16": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 279,
            "outside_layer": "REF A CLEAR LO 6MM"
        },
        "Window_U_0.88_SHGC_0.27": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 280,
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_0.90_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 303,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.98_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 277,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.98_SHGC_0.68": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 278,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.05_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 302,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.08_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 299,
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.15_SHGC_0.68": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 308,
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.16_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 298,
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.17_SHGC_0.39": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 273,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.17_SHGC_0.49": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 275,
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_1.17_SHGC_0.68": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 276,
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.22_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 226,
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.22_SHGC_0.34": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 225,
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_1.22_SHGC_0.39": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 224,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.22_SHGC_0.61": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 223,
            "outside_layer": "GREEN 6MM"
        },
        "Window_U_1.30_SHGC_0.68": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 307,
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.60_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 301,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.70_SHGC_0.36": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 310,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.80_SHGC_0.36": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 309,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.98_SHGC_0.36": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 272,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.98_SHGC_0.61": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 274,
            "outside_layer": "GREEN 6MM"
        },
        "basement_wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 208,
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 205,
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 204,
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 203,
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 202,
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 210,
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 207,
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 206,
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 201,
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 209,
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 214,
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Nonres_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "nonres_floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 217,
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 220,
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 211,
            "layer_2": "Nonres_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "res_ext_wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 215,
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Res_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "res_floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 218,
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 221,
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 212,
            "layer_2": "Res_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "semiheated_ext_wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 216,
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Semiheated_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "semiheated_floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 219,
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 222,
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 213,
            "layer_2": "Semiheated_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 9,
            "maximum_hvac_iterations": 150,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "ChillerHeaterClgCapFT": {
            "coefficient1_constant": 0.950829,
            "coefficient2_x": 0.03419327,
            "coefficient3_x_2": 0.000266642,
            "coefficient4_y": -0.001733397,
            "coefficient5_y_2": -0.0001762417,
            "coefficient6_x_y": -3.69198e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 1409,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 12.78,
            "maximum_value_of_y": 29.44,
            "minimum_value_of_x": 4.44,
            "minimum_value_of_y": 12.78,
            "output_unit_type": "Dimensionless"
        },
        "ChillerHeaterClgEIRFT": {
            "coefficient1_constant": 0.7362431,
            "coefficient2_x": 0.02136491,
            "coefficient3_x_2": 0.0003638909,
            "coefficient4_y": -0.004284947,
            "coefficient5_y_2": 0.0003389817,
            "coefficient6_x_y": -0.0003632396,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 1410,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 12.78,
            "maximum_value_of_y": 29.44,
            "minimum_value_of_x": 4.44,
            "minimum_value_of_y": 12.78,
            "output_unit_type": "Dimensionless"
        },
        "ChillerHeaterHtgCapFT": {
            "coefficient1_constant": 0.9415266,
            "coefficient2_x": 0.05527431,
            "coefficient3_x_2": 0.0003573558,
            "coefficient4_y": 0.001258391,
            "coefficient5_y_2": -6.420546e-05,
            "coefficient6_x_y": -0.0005350989,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 1411,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 15.56,
            "maximum_value_of_y": 57.22,
            "minimum_value_of_x": 4.44,
            "minimum_value_of_y": 35,
            "output_unit_type": "Dimensionless"
        },
        "ChillerHeaterHtgEIRFT": {
            "coefficient1_constant": 0.2286246,
            "coefficient2_x": 0.02498714,
            "coefficient3_x_2": -1.267106e-05,
            "coefficient4_y": 0.009327184,
            "coefficient5_y_2": 5.892037e-05,
            "coefficient6_x_y": -0.0003268512,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 1412,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 15.56,
            "maximum_value_of_y": 57.22,
            "minimum_value_of_x": 4.44,
            "minimum_value_of_y": 35.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_1:6_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1405,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_1:6_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1406,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_2:5_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1403,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_2:5_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1404,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_2:7_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1407,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_2:7_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1408,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1401,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1402,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1395,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1396,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1397,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1398,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1399,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 1400,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        }
    },
    "Curve:Cubic": {
        "ChillerHeaterClgEIRFPLR": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 1.22895,
            "coefficient3_x_2": -0.751383,
            "coefficient4_x_3": 0.517396,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1393,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.2
        },
        "ChillerHeaterHtgEIRFPLR": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 1.12853,
            "coefficient3_x_2": -0.0264962,
            "coefficient4_x_3": -0.103811,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1394,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.3
        },
        "Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult": {
            "coefficient1_constant": 0.0236,
            "coefficient2_x": 0.0006,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1391,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult": {
            "coefficient1_constant": 0.026526281,
            "coefficient2_x": 0.001078032,
            "coefficient3_x_2": 6.02558e-05,
            "coefficient4_x_3": 1.23732e-06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1392,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        }
    },
    "Curve:Quadratic": {
        "BoilerEfficiency": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1390,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "HPACCOOLPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1388,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHEATPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1389,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HeatSys1 Boiler Efficiency Curve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1363,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "PSZ-AC_1:6_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1383,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_1:6_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1382,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_1:6_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1384,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_2:5_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1380,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_2:5_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1379,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_2:5_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1381,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_2:7_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1386,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_2:7_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1385,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_2:7_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1387,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "RACK1_RackCOPfTCurve": {
            "coefficient1_constant": 1.7603,
            "coefficient2_x": -0.0377,
            "coefficient3_x_2": 0.0004,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1364,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 10.0
        },
        "RACK1_RackCondFanCurve2": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0286,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1365,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 0.0
        },
        "RACK2_RackCOPfTCurve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1366,
            "maximum_value_of_x": 50.0,
            "minimum_value_of_x": 0.0
        },
        "VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1376,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1377,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1378,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1367,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1368,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1369,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1370,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1371,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1372,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1373,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1374,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 1375,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Daylighting:Controls": {
        "Cafeteria_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Cafeteria_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 300.0
                },
                {
                    "daylighting_reference_point_name": "Cafeteria_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 300.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90.0,
            "glare_calculation_daylighting_reference_point_name": "Cafeteria_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 808,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Computer_Class_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Computer_Class_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Computer_Class_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 805,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 793,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 797,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 801,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 795,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 799,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 803,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Gym_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Gym_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Gym_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 792,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Library_Media_Center_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Library_Media_Center_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90.0,
            "glare_calculation_daylighting_reference_point_name": "Library_Media_Center_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 809,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Lobby_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 300.0
                },
                {
                    "daylighting_reference_point_name": "Lobby_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 300.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Lobby_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 806,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 794,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 798,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 802,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 796,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 800,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 804,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Offices_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 375.0
                },
                {
                    "daylighting_reference_point_name": "Offices_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 375.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Offices_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 807,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Offices_ZN_1_FLR_1"
        }
    },
    "Daylighting:ReferencePoint": {
        "Cafeteria_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 842,
            "x_coordinate_of_reference_point": 10.5,
            "y_coordinate_of_reference_point": 11.6472,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 843,
            "x_coordinate_of_reference_point": 17.6472,
            "y_coordinate_of_reference_point": 7.5,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 836,
            "x_coordinate_of_reference_point": 9.0,
            "y_coordinate_of_reference_point": 7.3236,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 837,
            "x_coordinate_of_reference_point": 9.0,
            "y_coordinate_of_reference_point": 5.6449,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 812,
            "x_coordinate_of_reference_point": 7.6198,
            "y_coordinate_of_reference_point": 3.3711,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 813,
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 6.0313,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 820,
            "x_coordinate_of_reference_point": 7.6198,
            "y_coordinate_of_reference_point": 3.3711,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 821,
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 6.0313,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 828,
            "x_coordinate_of_reference_point": 7.6198,
            "y_coordinate_of_reference_point": 3.3711,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 829,
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 6.0313,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 816,
            "x_coordinate_of_reference_point": 7.3729,
            "y_coordinate_of_reference_point": 5.6289,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 817,
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 2.9688,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 824,
            "x_coordinate_of_reference_point": 7.3729,
            "y_coordinate_of_reference_point": 5.6289,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 825,
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 2.9688,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 832,
            "x_coordinate_of_reference_point": 7.3729,
            "y_coordinate_of_reference_point": 5.6289,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 833,
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 2.9688,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 810,
            "x_coordinate_of_reference_point": 19.3548,
            "y_coordinate_of_reference_point": 5.4864,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 811,
            "x_coordinate_of_reference_point": 6.7056,
            "y_coordinate_of_reference_point": 5.4864,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 844,
            "x_coordinate_of_reference_point": 15.6411,
            "y_coordinate_of_reference_point": 10.5,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 845,
            "x_coordinate_of_reference_point": 9.5,
            "y_coordinate_of_reference_point": 17.6411,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 838,
            "x_coordinate_of_reference_point": 9.5,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 839,
            "x_coordinate_of_reference_point": 9.5,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 814,
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 815,
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 822,
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 0.7597,
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 823,
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 830,
            "x_coordinate_of_reference_point": 26.4993,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 831,
            "x_coordinate_of_reference_point": 26.4993,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 818,
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 7.3236,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 819,
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 5.6472,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 826,
            "x_coordinate_of_reference_point": 26.4993,
            "y_coordinate_of_reference_point": 7.3236,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 827,
            "x_coordinate_of_reference_point": 26.4993,
            "y_coordinate_of_reference_point": 5.6449,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 834,
            "x_coordinate_of_reference_point": 17.5,
            "y_coordinate_of_reference_point": 7.3236,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 835,
            "x_coordinate_of_reference_point": 17.5,
            "y_coordinate_of_reference_point": 5.6449,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 840,
            "x_coordinate_of_reference_point": 10.5,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 841,
            "x_coordinate_of_reference_point": 17.6472,
            "y_coordinate_of_reference_point": 10.5,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Offices_ZN_1_FLR_1"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "CM DSOA Bath_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 963,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Computer_Class_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 959,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Library_Media_Center_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 965,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000863546,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Lobby_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 961,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Main_Corridor_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 960,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Mech_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 962,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Offices_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 964,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "Classroom_OA_Design_Spec": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 957,
            "outdoor_air_flow_per_person": 0.00472,
            "outdoor_air_flow_per_zone_floor_area": 0.00060972,
            "outdoor_air_method": "Sum"
        },
        "Corridor_OA_Design_Spec": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 958,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA Bath_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 951,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Cafeteria_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 955,
            "outdoor_air_flow_per_zone_floor_area": 0.004724104,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Computer_Class_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 947,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 932,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 937,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 942,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 935,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 940,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 945,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Pod_1_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 934,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Pod_2_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 939,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Pod_3_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 944,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Gym_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 953,
            "outdoor_air_flow_per_zone_floor_area": 0.001523905,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Kitchen_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 954,
            "outdoor_air_flow_per_zone": 0.197745979007778,
            "outdoor_air_flow_per_zone_floor_area": 0.001178183,
            "outdoor_air_method": "Maximum"
        },
        "SZ DSOA Library_Media_Center_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 956,
            "outdoor_air_flow_per_zone_floor_area": 0.000863546,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Lobby_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 949,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Main_Corridor_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 948,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Mech_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 950,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Multi_Class_1_Pod_1_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 933,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Multi_Class_1_Pod_2_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 938,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Multi_Class_1_Pod_3_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 943,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Multi_Class_2_Pod_1_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 936,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Multi_Class_2_Pod_2_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 941,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Multi_Class_2_Pod_3_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 946,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Offices_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 952,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "CM DSZAD Bath_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 971,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Computer_Class_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 967,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Library_Media_Center_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 973,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Lobby_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 969,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Main_Corridor_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 968,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Mech_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 970,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Offices_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 972,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "Pod_Zones_Air_Distribution": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 966,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "DesignSpecification:ZoneHVAC:Sizing": {
        "ConstantFlow": {
            "cooling_design_capacity_method": "None",
            "cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "heating_design_capacity_method": "None",
            "heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 21,
            "idf_order": 1000,
            "no_load_supply_air_flow_rate": 1,
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate"
        }
    },
    "Door:Interzone": {
        "Bath_Cafeteria_Door": {
            "building_surface_name": "Bath_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 631,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Cafeteria_Bath_Door",
            "starting_x_coordinate": 4.5,
            "starting_z_coordinate": 0
        },
        "Bath_Library_Door": {
            "building_surface_name": "Bath_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 638,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Library_Bath_Door",
            "starting_x_coordinate": 9,
            "starting_z_coordinate": 0
        },
        "Bath_MainCorridor_Door": {
            "building_surface_name": "Bath_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 637,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "MainCorridor_Bath_Door",
            "starting_x_coordinate": 6,
            "starting_z_coordinate": 0
        },
        "Bath_Mech_Door": {
            "building_surface_name": "Bath_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 635,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_Bath_Door",
            "starting_x_coordinate": 2.5,
            "starting_z_coordinate": 0
        },
        "Cafeteria_Bath_Door": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 630,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Bath_Cafeteria_Door",
            "starting_x_coordinate": 4.5,
            "starting_z_coordinate": 0
        },
        "Cafeteria_Kitchen_Door": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 633,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Kitchen_Cafeteria_Door",
            "starting_x_coordinate": 10,
            "starting_z_coordinate": 0
        },
        "Cafeteria_Mech_Door": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 628,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_Cafeteria_Door",
            "starting_x_coordinate": 2,
            "starting_z_coordinate": 0
        },
        "CompClass_Corridor_POD3_Door": {
            "building_surface_name": "Computer_Class_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 643,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_CompClass_POD3_Door",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "CompClass_Multi2_POD3_Door": {
            "building_surface_name": "Computer_Class_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 657,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "CompClass_Multi2_POD3_Door",
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 0
        },
        "CorPod1_MainCor_Door": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 675,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "MainCoor_CorPod1_Door",
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0
        },
        "CorPod2_MainCor_Door": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 659,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "MainCoor_CorPod2_Door",
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0
        },
        "CorPod3_Library_Door": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 641,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Library_CorPod3_Door",
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0
        },
        "Corner1_Corridor_POD1_Door": {
            "building_surface_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 685,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Corner1_POD1_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corner1_Corridor_POD2_Door": {
            "building_surface_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 669,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Corner1_POD2_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corner1_Corridor_POD3_Door": {
            "building_surface_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 651,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Corner1_POD3_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corner2_Corridor_POD1_Door": {
            "building_surface_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 687,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Corner2_POD1_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corner2_Corridor_POD2_Door": {
            "building_surface_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 671,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Corner2_POD2_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corner2_Corridor_POD3_Door": {
            "building_surface_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 653,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Corner2_POD3_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corner2_Multi2_POD1_Door": {
            "building_surface_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 688,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corner2_POD1_Door",
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 0
        },
        "Corner2_Multi2_POD2_Door": {
            "building_surface_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 672,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corner2_POD2_Door",
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 0
        },
        "Corner2_Multi2_POD3_Door": {
            "building_surface_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 654,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corner2_POD3_Door",
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 0
        },
        "Corridor_CompClass_POD3_Door": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 642,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "CompClass_Corridor_POD3_Door",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Corner1_POD1_Door": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 684,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner1_Corridor_POD1_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corridor_Corner1_POD2_Door": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 668,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner1_Corridor_POD2_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corridor_Corner1_POD3_Door": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 650,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner1_Corridor_POD3_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corridor_Corner2_POD1_Door": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 686,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner2_Corridor_POD1_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corridor_Corner2_POD2_Door": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 670,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner2_Corridor_POD2_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corridor_Corner2_POD3_Door": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_6",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 652,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner2_Corridor_POD3_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi1_POD1_Door1": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 680,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi1_Corridor_POD1_Door1",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi1_POD1_Door2": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 682,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi1_Corridor_POD1_Door2",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi1_POD2_Door1": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 664,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi1_Corridor_POD2_Door1",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi1_POD2_Door2": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 666,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi1_Corridor_POD2_Door2",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi1_POD3_Door1": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 644,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi1_Corridor_POD3_Door1",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi1_POD3_Door2": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 646,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi1_Corridor_POD3_Door2",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi2_POD1_Door1": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 676,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corridor_POD1_Door1",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi2_POD1_Door2": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 678,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corridor_POD1_Door2",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi2_POD2_Door1": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 660,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corridor_POD2_Door1",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi2_POD2_Door2": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 662,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corridor_POD2_Door2",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi2_POD3_Door": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 648,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corridor_POD3_Door",
            "starting_x_coordinate": 17,
            "starting_z_coordinate": 0
        },
        "Gym_Mech_Door": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 624,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_Gym_Door",
            "starting_x_coordinate": 8,
            "starting_z_coordinate": 0
        },
        "Kitchen_Cafeteria_Door": {
            "building_surface_name": "Kitchen_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 632,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Cafeteria_Kitchen_Door",
            "starting_x_coordinate": 10,
            "starting_z_coordinate": 0
        },
        "Kitchen_Mech_Door": {
            "building_surface_name": "Kitchen_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 626,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_Kitchen_Door",
            "starting_x_coordinate": 3.5,
            "starting_z_coordinate": 0
        },
        "Library_Bath_Door": {
            "building_surface_name": "Library_Media_Center_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 639,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Bath_Library_Door",
            "starting_x_coordinate": 9,
            "starting_z_coordinate": 0
        },
        "Library_CorPod3_Door": {
            "building_surface_name": "Library_Media_Center_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 640,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "CorPod3_Library_Door",
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0
        },
        "Lobby_MainCorr_Door": {
            "building_surface_name": "Lobby_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 618,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "MainCorr_Lobby_Door",
            "starting_x_coordinate": 6,
            "starting_z_coordinate": 0
        },
        "Lobby_Mech_Door": {
            "building_surface_name": "Lobby_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 616,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_Lobby_Door",
            "starting_x_coordinate": 2.5,
            "starting_z_coordinate": 0
        },
        "MainCoor_CorPod1_Door": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_9",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 674,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "CorPod1_MainCor_Door",
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0
        },
        "MainCoor_CorPod2_Door": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 658,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "CorPod2_MainCor_Door",
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0
        },
        "MainCorr_Lobby_Door": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 619,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Lobby_MainCorr_Door",
            "starting_x_coordinate": 6,
            "starting_z_coordinate": 0
        },
        "MainCorr_Mech_Door": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 621,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_MainCorr_Door",
            "starting_x_coordinate": 39.5,
            "starting_z_coordinate": 0
        },
        "MainCorr_Mech_Door1": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 623,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_MainCorr_Door1",
            "starting_x_coordinate": 1.5,
            "starting_z_coordinate": 0
        },
        "MainCorridor_Bath_Door": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 636,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Bath_MainCorridor_Door",
            "starting_x_coordinate": 6,
            "starting_z_coordinate": 0
        },
        "Mech_Bath_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_6",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 634,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Bath_Mech_Door",
            "starting_x_coordinate": 2.5,
            "starting_z_coordinate": 0
        },
        "Mech_Cafeteria_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 629,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Cafeteria_Mech_Door",
            "starting_x_coordinate": 2,
            "starting_z_coordinate": 0
        },
        "Mech_Gym_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 625,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Gym_Mech_Door",
            "starting_x_coordinate": 8,
            "starting_z_coordinate": 0
        },
        "Mech_Kitchen_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 627,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Kitchen_Mech_Door",
            "starting_x_coordinate": 3.5,
            "starting_z_coordinate": 0
        },
        "Mech_Lobby_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 617,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Lobby_Mech_Door",
            "starting_x_coordinate": 2.5,
            "starting_z_coordinate": 0
        },
        "Mech_MainCorr_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_7",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 620,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "MainCorr_Mech_Door",
            "starting_x_coordinate": 1.5,
            "starting_z_coordinate": 0
        },
        "Mech_MainCorr_Door1": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_7",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 622,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "MainCorr_Mech_Door1",
            "starting_x_coordinate": 39.5,
            "starting_z_coordinate": 0
        },
        "Mech_Office_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 615,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Office_Mech_Door",
            "starting_x_coordinate": 6,
            "starting_z_coordinate": 0
        },
        "Multi1_Corridor_POD1_Door1": {
            "building_surface_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 681,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Multi1_POD1_Door1",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Multi1_Corridor_POD1_Door2": {
            "building_surface_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 683,
            "length": 1,
            "multiplier": 1,
